# 배치별 최소 환기량 검증 — 2026-10-03

> 후속 확인: 아래 수치표는 수정 전 115kg 상한을 사용한 감사 시점의 기록이다. 이후 사용자 확인에 따라 500팬 5대의 동시 배기는 확정되었고, 예측 체중 상한은 110kg으로 수정했다. 동일 두수 기준 3번 요구량은 9,625m³/h, 6번은 4,895m³/h다. 후속 측정 절차와 변경 조건은 [실측 안내](fan-airflow-field-guide-2026-10-03.md)를 참고한다.

## 결론

현재 환기앱에 표시된 육성사 7개 배치는 두수·예측 체중을 앱 계산식에 대입한 산술 결과와 일치한다. 그러나 사용자가 확인한 컨트롤러 %는 **전압 비율**이다. 앱이 사용하는 `정격 풍량 × 전압 비율` 변환에는 해당 팬의 전압별 성능곡선과 설치 정압 근거가 없어, 표시된 예상 공급량과 실제 최소 환기 충족 여부는 검증되지 않았다.

최소 환기 요구량도 앱의 체중 비례식과 국립축산과학원 문헌에 수록된 체중 구간별 표가 다르다. 문헌 비교가 가능한 5개 배치에서 앱 요구량은 표의 최소값보다 1.64~2.88배 크다. 이 비교만으로 실제 과환기 또는 감량 가능한 전압을 판정해서는 안 된다.

이번 작업은 검증이며 앱의 계산 계수, 팬 설정 및 농장 컨트롤러를 변경하지 않았다.

## 확인한 입력과 계산

입력은 실행 중인 `http://127.0.0.1:8765/temp.html`의 육성사 표에서 읽었다. 사용자는 체중이 일령별 예측 체중이고, 컨트롤러 %가 전압 비율이라고 확인했다. 표시 두수는 DB 연동값이며 실제 재고를 현장에서 대조한 값은 아니다.

앱은 모든 육성사 배치에 동일하게 다음을 적용한다.

- 돈사 크기: 11.5 × 28 × 2.2m = 708.4m³. 배치별 실제 크기는 미확인.
- 체적 하한: 708.4 × 1.5회/h = 1,062.6m³/h. 1.5회/h의 해당 농장 적용 근거는 코드에 없다.
- 최소 요구량 Q = max(예측 체중 kg × 두수 × 0.5m³/h/kg, 1,062.6m³/h).
- 500팬 1대당 코드상 정격 풍량 6,960m³/h. 1그룹 2대 + 2그룹 3대 = 34,800m³/h.
- 두 그룹에 동일한 최소 % = ceil(Q ÷ 34,800 × 100), 최대 100%.
- 표시 예상 풍량 = 34,800 × 최소 % ÷ 100. **이 마지막 환산은 전압 제어에서 실측 검증되지 않은 가정이다.**

현재 7개 배치는 모두 체적 하한보다 체중×두수 항이 크다.

| 육성사 배치 | 일령 | 예측 kg/두 | 두수 | 앱 요구량 m³/h | 앱 최소 전압 % (1·2그룹 각각) | 앱 예상 풍량 m³/h | 산술 여유 m³/h |
|---|---:|---:|---:|---:|---:|---:|---:|
| 1 | 102 | 54.7 | 323 | 8,834.05 | 26 | 9,048 | 213.95 |
| 2 | 120 | 68.6 | 315 | 10,804.50 | 32 | 11,136 | 331.50 |
| 3 | 191 | 115.0 | 175 | 10,062.50 | 29 | 10,092 | 29.50 |
| 4 | 158 | 98.0 | 305 | 14,945.00 | 43 | 14,964 | 19.00 |
| 5 | 82 | 39.3 | 307 | 6,032.55 | 18 | 6,264 | 231.45 |
| 6 | 338 | 115.0 | 89 | 5,117.50 | 15 | 5,220 | 102.50 |
| 7 | 107 | 58.6 | 308 | 9,024.40 | 26 | 9,048 | 23.60 |

산술 여유는 1%p 올림으로 생긴 차이이며 팬 성능 저하를 고려한 여유율이 아니다. 특히 4번은 19m³/h로 앱 요구량의 약 0.13%뿐이다. 어느 배치도 이 여유만으로 실제 풍량 부족이 없다고 결론 내릴 수 없다.

## 기준표 비교

국립축산과학원 「돈사 설계시 고려해야할 환기홴 선정 방법」 PDF 3쪽의 표 2는 34~68kg 육성돈 최소 12m³/h/두, 68~100kg 비육돈 최소 17m³/h/두를 수록한다. 이것은 사양 단계별 기초 비교값이며 모든 계절·돈사의 최종 운전값은 아니다. 115kg은 해당 비육돈 표의 범위를 벗어나므로 외삽하지 않았다.

| 배치 | 표 2 기준 m³/h/두 | 표 기준 총 최소 m³/h | 앱 요구량 / 표 기준 |
|---|---:|---:|---:|
| 1 | 12 | 3,876 | 2.28배 |
| 2 | 17 | 5,355 | 2.02배 |
| 3 | 범위 밖 | 판단 보류 | — |
| 4 | 17 | 5,185 | 2.88배 |
| 5 | 12 | 3,684 | 1.64배 |
| 6 | 범위 밖 | 판단 보류 | — |
| 7 | 12 | 3,696 | 2.44배 |

[국립축산과학원 원문, 표 1·2](https://nias.go.kr/front/soboarddown.do?boardSeqNum=530&cmCode=M090814151125016&fileSeqNum=555)

`temp.html`의 출처 설명만으로 체중×0.5 식이 해당 표/MWPS 공식과 동일하다고 받아들이면 안 된다. 실제 `simulation-core.js`의 시뮬레이션 요구량 계산은 이 체중 구간표를 사용하는 반면, `ventilation.js`의 권장 설정은 체중×0.5를 사용한다. 같은 배치라도 두 화면에서 서로 다른 최소 요구량이 나오는 구조다. 조사한 원문에서는 0.5 계수와 1.5회/h 하한의 직접 근거를 확인하지 못했다.

## 전압 제어와 현장 적합성

전압비율, 회전속도비율, 풍량비율을 동일하게 취급할 수 없다. 전압별 팬 곡선과 돈사의 저항 조건에 따라 실제 풍량이 결정된다. 팬이 회전해도 배출 풍량이 거의 없을 수 있으므로 날개가 돌아가는지만으로 충족 여부를 확인할 수 없다. 해당 팬의 최저 기동/연속운전 가능 설정도 현재 자료에는 없다. 15%·18%가 실제로 정상 운전 가능한지 단정하지 않았다.

필요한 검증식은 `Q공급 = 2 × q500(전압1, 정압) + 3 × q500(전압2, 정압)`이다. 여기서 q500은 해당 모델의 제조사 성능자료 또는 설치 상태 실측값이어야 한다. 확인되지 않은 전압-풍량 관계를 다른 임의의 제곱식이나 보정계수로 바꾸어서는 안 된다.

[Purdue: 제어 전압별 팬 곡선과 정압·풍량 관계](https://www.extension.purdue.edu/extmedia/BV/BV-1.html)

배치별 필요한 환기량의 최종 판단에는 실내외 온습도, 가스 농도, 입기구의 개방과 공기 혼합도 필요하다. 현재 최소값 식에는 습도·CO₂·NH₃ 피드백이 없고, 외기 기록은 기준 온도 보정에만 쓰인다. 실외 조건과 정압은 실제 요구량 및 팬 공급량에 영향을 준다.

[SDSU: 돈사 환기 설계, 팬 정압과 온습도 조건](https://extension.sdstate.edu/basic-ventilation-system-design-pork-producers)

## 우선 확인 및 개선할 사항

1. **전압별 풍량 자료 확보:** 근옥 500Ø 4P 팬과 컨트롤러의 정확한 모델, 제조사 전압/정압별 풍량, 최저 안정 운전 설정을 확인한다. 자료가 없으면 설치 상태에서 측정한다. 전압 %를 곧바로 풍량 %로 확정하는 표시를 개선할 필요가 있다.
2. **요구량 기준 통일:** 현재 체중 비례식의 근거를 확인하거나 적용할 사양 단계 기준을 명시하여 환기앱과 시뮬레이터에서 같은 기준을 사용한다. 표의 범위를 벗어난 체중은 별도 근거를 확보한다.
3. **예측 체중 범위 확인:** 코드가 180일 이후 모든 개체를 115kg으로 고정한다. 3번(191일)과 6번(338일)에 같은 115kg이 적용된 이유다. 특히 6번의 날짜·일령과 출하 후 잔여돈 구성을 확인해야 한다. 현재 기록만으로 입력 오류라고 확정하지 않았다.
4. **설비 구성 확인:** 배치마다 500팬 5대가 같은 돈사를 실제 배기하며, 최소 운전 때 두 그룹이 동시에 작동하는지 확인한다. 한 그룹이 정지한다면 현재 산술 공급량조차 확보되지 않는다.

## 코드 위치와 검증 범위

- `ventilation.js`: 일령→체중 예측, 고정 돈사 치수, 최소 요구량과 가동률 계산.
- `temp.html`: DB 두수 입력, 요약 표에서 예측 체중 사용, 기준표 출처 설명.
- `simulation-core.js`: NIAS/MWPS 체중 구간별 요구량.
- 7개 화면 행을 별도 산술식으로 재계산하고 공유 함수 및 표시 가동률과 일치함을 확인했다.
- `node tests/ventilation.test.cjs`: 기존 6개 테스트 통과. 이 테스트는 코드 동작을 확인하며 실제 팬 풍량을 검증하지 않는다.
- 현장 실측, 컨트롤러 성능곡선, 배치별 돈사 치수와 사육두수의 실재 대조는 수행하지 못했다.
